<!DOCTYPE html>
<html lang="en">

<head>
	<meta http-equiv="content-type" content="text/html; charset=utf-8">
	<meta content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=0" name="viewport">
	
	<!-- title -->
	
	<title>
	
		2.电力系统中的电厂运行 | 
	 
	尼古拉斯冰的笔记
	</title>
	
	<!-- keywords,description -->
	 

	<!-- favicon -->
	
	<link rel="shortcut icon" href="/favicon.ico">
	


	<!-- search -->
	<script>
		var searchEngine = "https://www.google.com/search?q=";
		if(typeof searchEngine == "undefined" || searchEngine == null || searchEngine == ""){
			searchEngine = "https://www.google.com/search?q=";
		}
		var homeHost = "ChzhanYeb.github.io";
		if(typeof homeHost == "undefined" || homeHost == null || homeHost == ""){
			homeHost = window.location.host;
		}
	</script>


	
<link rel="stylesheet" href="/css/main.css">

	
<link rel="stylesheet" href="https://cdn.staticfile.org/font-awesome/4.7.0/css/font-awesome.min.css">

	
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/highlightjs/cdn-release@9.17.1/build/styles/darcula.min.css">

	
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/fancyapps/fancybox@3.5.7/dist/jquery.fancybox.min.css">


	
<script src="https://cdn.jsdelivr.net/npm/jquery@3.5.1/dist/jquery.min.js"></script>

	
<script src="https://cdn.jsdelivr.net/gh/fancyapps/fancybox@3.5.7/dist/jquery.fancybox.min.js"></script>

	
<script src="https://cdn.jsdelivr.net/gh/highlightjs/cdn-release@9.17.1/build/highlight.min.js"></script>

	
<script src="https://cdn.jsdelivr.net/npm/jquery-pjax@2.0.1/jquery.pjax.min.js"></script>

	
<script src="/js/main.js"></script>

	
		
<script src="https://cdn.jsdelivr.net/npm/leancloud-storage/dist/av-min.js"></script>

		
<script src="https://cdn.jsdelivr.net/npm/valine@1.3.10/dist/Valine.min.js"></script>

	
	
<!-- hexo injector head_end start -->
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.12.0/dist/katex.min.css">

<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/hexo-math@4.0.0/dist/style.css">
<!-- hexo injector head_end end --><meta name="generator" content="Hexo 5.4.0"></head>

<body>
	<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?3efe99c287df5a1d6f0d02d187e403c1";
  var s = document.getElementsByTagName("script")[0]; 
  s.parentNode.insertBefore(hm, s);
})();
</script>

<header id="header">
    <a id="title" href="/" class="logo">尼古拉斯冰的笔记</a>

	<ul id="menu">
		<li class="menu-item">
			<a href="/about" class="menu-item-link">ABOUT</a>
		</li>
	

	
		<li class="menu-item">
			<a href="https://github.com/ChzhanYeb" class="menu-item-link" target="_blank">
				<i class="fa fa-github fa-2x"></i>
			</a>
		</li>
	</ul>
</header>

	
<div id="sidebar">
	<button id="sidebar-toggle" class="toggle" ><i class="fa fa-arrow-right " aria-hidden="true"></i></button>
	
	<div id="site-toc">
		<input id="search-input" class="search-input" type="search" placeholder="按回车全站搜索">
		<div id="tree">
			

			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										Fortran
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/21/Fortran/1.%E5%9F%BA%E7%A1%80%E7%9F%A5%E8%AF%86/">
										1.基础知识
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/23/Fortran/2.%E8%BE%93%E5%85%A5%E8%BE%93%E5%87%BA%E5%9F%BA%E7%A1%80/">
										2.输入输出基础
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/23/Fortran/3.%E7%B1%BB%E5%9E%8B/">
										3.类型
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/25/Fortran/4.%E6%B5%81%E7%A8%8B%E6%8E%A7%E5%88%B6/">
										4.流程控制
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/29/Fortran/5-%E5%BE%AA%E7%8E%AF/">
										5-循环
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/29/Fortran/6-%E6%95%B0%E7%BB%84/">
										6-数组
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/29/Fortran/7-%E5%87%BD%E6%95%B0/">
										7-函数
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/13/Fortran/Fortran%E5%85%B6%E4%BB%96%E7%9B%B8%E5%85%B3%E7%9F%A5%E8%AF%86%E7%82%B9/">
										Fortran其他相关知识点
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										算法集
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										高斯-约当消去法
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/29/Fortran/%E7%AE%97%E6%B3%95%E9%9B%86/%E9%AB%98%E6%96%AF-%E7%BA%A6%E5%BD%93%E6%B6%88%E5%8E%BB%E6%B3%95/%E9%AB%98%E6%96%AF-%E7%BA%A6%E5%BD%93%E6%B6%88%E5%8E%BB%E6%B3%95/">
										高斯-约当消去法
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										Python
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										语法
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/27/Python/%E8%AF%AD%E6%B3%95/%E5%87%BD%E6%95%B0/">
										函数
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/25/Python/%E8%AF%AD%E6%B3%95/%E5%88%A4%E6%96%AD%E8%AF%AD%E5%8F%A5%E5%8F%8A%E8%BF%90%E7%AE%97%E7%AC%A6/">
										判断语句及运算符
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/20/Python/%E8%AF%AD%E6%B3%95/%E5%8F%98%E9%87%8F/">
										变量
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/25/Python/%E8%AF%AD%E6%B3%95/%E5%BE%AA%E7%8E%AF/">
										循环
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/19/Python/%E8%AF%AD%E6%B3%95/%E6%B3%A8%E9%87%8A%E5%8F%8A%E7%AE%97%E6%95%B0%E8%BF%90%E7%AE%97%E7%AC%A6/">
										注释及算数运算符
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/05/02/Python/%E8%AF%AD%E6%B3%95/%E9%AB%98%E7%BA%A7%E5%8F%98%E9%87%8F%E7%B1%BB%E5%9E%8B/">
										高级变量类型
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										俄语
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										前置词
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/06/%E4%BF%84%E8%AF%AD/%E5%89%8D%E7%BD%AE%E8%AF%8D/%E8%A1%A8%E7%A4%BA%E5%8E%9F%E5%9B%A0%E5%85%B3%E7%B3%BB%E7%9A%84%E5%89%8D%E7%BD%AE%E8%AF%8D/">
										表示原因关系的前置词
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/06/%E4%BF%84%E8%AF%AD/%E5%89%8D%E7%BD%AE%E8%AF%8D/%E8%A1%A8%E7%A4%BA%E7%A9%BA%E9%97%B4%E5%85%B3%E7%B3%BB%E7%9A%84%E5%89%8D%E7%BD%AE%E8%AF%8D/">
										表示空间关系的前置词
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										信息技术
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										5.核电中的网络技术
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/28/%E4%BF%A1%E6%81%AF%E6%8A%80%E6%9C%AF/5.%E6%A0%B8%E7%94%B5%E4%B8%AD%E7%9A%84%E7%BD%91%E7%BB%9C%E6%8A%80%E6%9C%AF/5.0.%E7%BB%AA%E8%AE%BA/">
										5.0.绪论
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/28/%E4%BF%A1%E6%81%AF%E6%8A%80%E6%9C%AF/5.%E6%A0%B8%E7%94%B5%E4%B8%AD%E7%9A%84%E7%BD%91%E7%BB%9C%E6%8A%80%E6%9C%AF/5.1.%E7%BD%91%E7%BB%9C/">
										5.1.网络
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/28/%E4%BF%A1%E6%81%AF%E6%8A%80%E6%9C%AF/5.%E6%A0%B8%E7%94%B5%E4%B8%AD%E7%9A%84%E7%BD%91%E7%BB%9C%E6%8A%80%E6%9C%AF/5.2.TCP-IP%E5%8D%8F%E8%AE%AE%E6%A0%88/">
										5.2.TCP-IP协议栈
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/14/%E4%BF%A1%E6%81%AF%E6%8A%80%E6%9C%AF/%E6%9F%90%E4%BA%9B%E6%93%8D%E4%BD%9C%E7%B3%BB%E7%BB%9F%E7%9A%84%E5%8A%9F%E8%83%BD%E6%A6%82%E8%BF%B0/">
										某些操作系统的功能概述
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/31/%E4%BF%A1%E6%81%AF%E6%8A%80%E6%9C%AF/%E7%8E%B0%E4%BB%A3%E6%93%8D%E4%BD%9C%E7%B3%BB%E7%BB%9F%E7%9A%84%E4%B8%BB%E8%A6%81%E7%BB%84%E4%BB%B6/">
										现代操作系统的主要组件
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										反应堆类型及结构
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/28/%E5%8F%8D%E5%BA%94%E5%A0%86%E7%B1%BB%E5%9E%8B%E5%8F%8A%E7%BB%93%E6%9E%84/%E5%8E%8B%E6%B0%B4%E5%A0%86/">
										压水堆
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/12/%E5%8F%8D%E5%BA%94%E5%A0%86%E7%B1%BB%E5%9E%8B%E5%8F%8A%E7%BB%93%E6%9E%84/%E6%B2%B8%E6%B0%B4%E5%A0%86/">
										沸水堆
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/17/%E5%8F%8D%E5%BA%94%E5%A0%86%E7%B1%BB%E5%9E%8B%E5%8F%8A%E7%BB%93%E6%9E%84/%E7%9F%B3%E5%A2%A8%E6%85%A2%E5%8C%96%E5%8F%8D%E5%BA%94%E5%A0%86/">
										石墨慢化反应堆
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										声学
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										反应堆相关
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/28/%E5%A3%B0%E5%AD%A6/%E5%8F%8D%E5%BA%94%E5%A0%86%E7%9B%B8%E5%85%B3/1-3%E5%B0%8F%E6%B5%81%E9%87%8F%E6%8C%AF%E8%8D%A1%E5%9C%A8%E9%A2%84%E8%92%B8%E6%B1%BD%E5%8F%91%E7%94%9F%E5%85%83%E4%BB%B6%E4%B8%AD%E7%9A%84%E4%BC%A0%E6%92%AD%E9%80%9F%E5%BA%A6/">
										1-3小流量振荡在预蒸汽发生元件中的传播速度
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/29/%E5%A3%B0%E5%AD%A6/%E5%8F%8D%E5%BA%94%E5%A0%86%E7%9B%B8%E5%85%B3/1-4%E9%9D%9E%E7%BA%BF%E6%80%A7%E6%B6%B2%E5%8E%8B%E5%85%83%E4%BB%B6%E7%9A%84%E5%9F%BA%E6%9C%AC%E7%89%B9%E6%80%A7%EF%BC%8C%E7%89%B9%E5%BE%81%EF%BC%8C%E5%8F%82%E6%95%B0/">
										1-4非线性液压元件的基本特性，特征，参数
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										心理学
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										人格心理学
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										1.人格心理学导论
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/20/%E5%BF%83%E7%90%86%E5%AD%A6/%E4%BA%BA%E6%A0%BC%E5%BF%83%E7%90%86%E5%AD%A6/1.%E4%BA%BA%E6%A0%BC%E5%BF%83%E7%90%86%E5%AD%A6%E5%AF%BC%E8%AE%BA/%E7%BB%AA%E8%AE%BA/">
										绪论
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										3.新精神分析学派
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/23/%E5%BF%83%E7%90%86%E5%AD%A6/%E4%BA%BA%E6%A0%BC%E5%BF%83%E7%90%86%E5%AD%A6/3.%E6%96%B0%E7%B2%BE%E7%A5%9E%E5%88%86%E6%9E%90%E5%AD%A6%E6%B4%BE/3.4.%20%E8%89%BE%E9%87%8C%E5%85%8B%E6%A3%AE%E4%BA%BA%E6%A0%BC%E7%90%86%E8%AE%BA/">
										3.4. 艾里克森人格理论
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										文献笔记
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										射流理论
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/03/%E6%96%87%E7%8C%AE%E7%AC%94%E8%AE%B0/%E5%B0%84%E6%B5%81%E7%90%86%E8%AE%BA/Experimental%20research%20on%20the%20characteristics%20of%20steam%20jet/">
										Experimental research on the characteristics of steam jet
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/24/%E6%96%87%E7%8C%AE%E7%AC%94%E8%AE%B0/%E5%B0%84%E6%B5%81%E7%90%86%E8%AE%BA/Turbulent%20gravitational%20convection%20from%20maintained%20and%20instantaneous%20sources/">
										Turbulent gravitational convection from maintained and instantaneous sources
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										旅行
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/15/%E6%97%85%E8%A1%8C/%E6%91%A9%E5%B0%94%E6%9B%BC%E6%96%AF%E5%85%8B%E4%BA%94%E6%97%A5%E8%A1%8C/">
										摩尔曼斯克五日行
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										核反应堆物理
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/25/%E6%A0%B8%E5%8F%8D%E5%BA%94%E5%A0%86%E7%89%A9%E7%90%86/%E4%B8%AD%E5%AD%90%E5%BC%B9%E6%80%A7%E6%95%A3%E5%B0%84%E7%A2%B0%E6%92%9E%E5%85%AC%E5%BC%8F%E5%8F%8A%E8%83%BD%E9%87%8F%E6%A6%82%E7%8E%87%E5%88%86%E5%B8%83%E5%85%AC%E5%BC%8F%E6%8E%A8%E5%AF%BC/">
										中子弹性散射碰撞公式及能量概率分布公式推导
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/31/%E6%A0%B8%E5%8F%8D%E5%BA%94%E5%A0%86%E7%89%A9%E7%90%86/%E4%B8%AD%E5%AD%90%E6%89%A9%E6%95%A3%E7%90%86%E8%AE%BA%E4%B8%8E%E8%AE%A1%E7%AE%97/">
										中子扩散理论与计算
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/25/%E6%A0%B8%E5%8F%8D%E5%BA%94%E5%A0%86%E7%89%A9%E7%90%86/%E4%B8%AD%E5%AD%90%E7%9A%84%E6%85%A2%E5%8C%96%E8%BF%87%E7%A8%8B/">
										中子的慢化过程
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/26/%E6%A0%B8%E5%8F%8D%E5%BA%94%E5%A0%86%E7%89%A9%E7%90%86/%E4%B8%AD%E5%AD%90%E7%9A%84%E6%89%A9%E6%95%A3%E8%BF%87%E7%A8%8B/">
										中子的扩散过程
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/25/%E6%A0%B8%E5%8F%8D%E5%BA%94%E5%A0%86%E7%89%A9%E7%90%86/%E6%A0%B8%E5%8F%8D%E5%BA%94%E5%A0%86%E5%8A%9F%E7%8E%87%E4%B8%8E%E8%A1%B0%E5%8F%98%E5%8A%9F%E7%8E%87/">
										核反应堆功率与衰变功率
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										核电站
									</a>
									
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										0.习题
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/11/%E6%A0%B8%E7%94%B5%E7%AB%99/0.%E4%B9%A0%E9%A2%98/%D0%B7%D0%B0%D0%B4%D0%B0%D1%87%D0%B0-10/">
										задача-10
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/11/%E6%A0%B8%E7%94%B5%E7%AB%99/0.%E4%B9%A0%E9%A2%98/%D0%B7%D0%B0%D0%B4%D0%B0%D1%87%D0%B0-12-1/">
										задача-12-1
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/03/29/%E6%A0%B8%E7%94%B5%E7%AB%99/0.%E4%B9%A0%E9%A2%98/%D0%B7%D0%B0%D0%B4%D0%B0%D1%87%D0%B0-16/">
										задача-16
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/11/%E6%A0%B8%E7%94%B5%E7%AB%99/0.%E4%B9%A0%E9%A2%98/%D0%B7%D0%B0%D0%B4%D0%B0%D1%87%D0%B0-20/">
										задача-20
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/11/%E6%A0%B8%E7%94%B5%E7%AB%99/0.%E4%B9%A0%E9%A2%98/%D0%B7%D0%B0%D0%B4%D0%B0%D1%87%D0%B0-21/">
										задача-21
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/13/%E6%A0%B8%E7%94%B5%E7%AB%99/1.%E6%A0%B8%E7%94%B5%E5%8F%91%E5%B1%95%E7%8E%B0%E7%8A%B6%E4%B8%8E%E5%89%8D%E6%99%AF/">
										1.核电发展现状与前景
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file active">
									<a href="/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C/">
										2.电力系统中的电厂运行
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										5.反应堆作为核电厂的热源
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/30/%E6%A0%B8%E7%94%B5%E7%AB%99/5.%E5%8F%8D%E5%BA%94%E5%A0%86%E4%BD%9C%E4%B8%BA%E6%A0%B8%E7%94%B5%E5%8E%82%E7%9A%84%E7%83%AD%E6%BA%90/5.0.%E7%BB%AA%E8%AE%BA/">
										5.0.绪论
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/30/%E6%A0%B8%E7%94%B5%E7%AB%99/5.%E5%8F%8D%E5%BA%94%E5%A0%86%E4%BD%9C%E4%B8%BA%E6%A0%B8%E7%94%B5%E5%8E%82%E7%9A%84%E7%83%AD%E6%BA%90/5.1.%E7%A1%AE%E5%AE%9A%E8%A3%85%E8%BD%BD%E5%8F%8D%E5%BA%94%E5%A0%86%E7%9A%84%E7%87%83%E6%96%99%E9%87%8F/">
										5.1.确定装载反应堆的燃料量
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										水处理
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/04/19/%E6%B0%B4%E5%A4%84%E7%90%86/%E6%B0%B4%E4%B8%AD%E5%8F%AF%E6%BA%B6%E6%80%A7%E6%B0%94%E4%BD%93%E5%8E%BB%E9%99%A4/">
										水中可溶性气体去除
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/19/%E6%B0%B4%E5%A4%84%E7%90%86/%E6%B0%B4%E7%9A%84%E7%83%AD%E5%A4%84%E7%90%86/">
										水的热处理
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/12/%E6%B0%B4%E5%A4%84%E7%90%86/%E7%94%B5%E5%8E%82%E7%9A%84%E9%99%84%E5%8A%A0%E6%B0%B4%E5%92%8C%E5%86%B7%E5%87%9D%E6%B0%B4%E5%A4%84%E7%90%86%E7%9A%84%E5%87%86%E5%A4%87/">
										电厂的附加水和冷凝水处理的准备
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="directory">
									<a href="#" class="directory">
										<i class="fa fa-plus-square-o"></i>
										离子交换水处理
									</a>
									
							<ul>
								<li class="file">
									<a href="/2021/03/29/%E6%B0%B4%E5%A4%84%E7%90%86/%E7%A6%BB%E5%AD%90%E4%BA%A4%E6%8D%A2%E6%B0%B4%E5%A4%84%E7%90%86/%E6%9C%89%E5%85%B3%E7%A6%BB%E5%AD%90%E4%BA%A4%E6%8D%A2%E8%BF%87%E7%A8%8B%E5%92%8C%E7%A6%BB%E5%AD%90%E4%BA%A4%E6%8D%A2%E5%89%82%E7%9A%84%E4%B8%80%E8%88%AC%E4%BF%A1%E6%81%AF/">
										有关离子交换过程和离子交换剂的一般信息
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/26/%E6%B0%B4%E5%A4%84%E7%90%86/%E7%BB%93%E6%9E%84%E6%9D%90%E6%96%99%E8%85%90%E8%9A%80%E7%9A%84%E7%89%A9%E5%8C%96%E5%9F%BA%E7%A1%80/">
										结构材料腐蚀的物化基础
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
							<ul>
								<li class="file">
									<a href="/2021/04/19/%E6%B0%B4%E5%A4%84%E7%90%86/%E8%86%9C%E6%B0%B4%E5%A4%84%E7%90%86%E6%B3%95/">
										膜水处理法
									</a>
								</li>
								<div class="article-toc" style="display: none;"></div>
							</ul>
			
								</li>
								
							</ul>
			
		</div>
	</div>
</div>

	<!-- 引入正文 -->
	<div id="content">
		<h1 id="article-title">

	2.电力系统中的电厂运行
</h1>
<div class="article-meta">
	
	<span>Chzhan Yeb</span>
	<span>2021-04-20 23:39:32</span>
		<div id="article-categories">
    
		<span>Categories：</span>
            
    

    
		<span>Tags：</span>
            
    
		</div>

</div>

<div id="article-content">
	<p>​        发电厂会产生不可持续的产品-电能和热能。 这意味着在任何给定时间的能源生产必须与能源消耗完全相等。 否则，发电厂的运行模式由能量消耗者的运行模式确定。 可以调整能源消耗者的工作，以实现一定时期内和某个区域内的能源消耗水平，从而实现能源生产，但只能在有限的范围内进行。</p>
<p>​        电力消费者包括：</p>
<ul>
<li>工业企业（一班制的，二班制的和三班制的）；  </li>
<li>运输（铁路和城市电力，管道）； </li>
<li>公用事业部门（包括住宅区和道路的照明）；</li>
<li>农业生产; </li>
<li>电厂自身的需求（取决于电厂的类型和运行能力，大约为3-8％）。</li>
</ul>
<p>​        消耗不均也会导致电厂负荷不均。 为了管理热量和电能的产生，转化，分配和消耗过程，形成了能源系统。</p>
<p>​        发电厂产生的热能通过供热网络传输给用户。 现代电力系统具有相当复杂的层次结构。 在较低级别上，存在区域电力系统（РЭС - Районная Энергетическая Система），其中各种类型的发电厂产生的电力通过配电网络输送给消费者。 骨干网格将区域电力系统联合起来，形成联合电力系统（ОЭС - Объединенная Энергосистема）。 更高级别的骨干网将联合电力系统组合成一个单一的或国家的电力系统（ЕЭС - Единая Энергосистема 或 НЭС - национальная энергосистема）。 首先，配电网和骨干网是电力传输线（ЛЭП - линии электропередачи）-电缆和开销。</p>
<p>以下是电力系统电气载荷的图表：</p>
<ul>
<li><p>每天的 — 反映出一天中的电力负荷变化（图1）。 这些时间表取决于星期几（周末的最大负载少于工作日的负载，最多可增加35％或更多）和季节。 每天的日程安排以最大的两个负荷为特征，冬季超过夜间的最低负荷20％至25％，夏季超过夜间的12％至15％（图2）。</p>
<p><div align="center"></div></p>
<pre><code>&lt;img src=&quot;https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//电力系统电力负荷的日线图.png&quot;&gt;&lt;/img&gt;
</code></pre><p>&lt;/div&gt;</p>
<center>图1.电力系统电力负荷的日线图<br>
1—夏;2—冬</center>
<div align="center">
    <img src="https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//1994年12月和7月俄罗斯单电力系统负载图.png">
</div>
<center>图2.1994年12月（1）和7月（2）俄罗斯单电力系统负载图</center>
</li>
<li><p>每月最大电力负荷的年度图表（图3），反映了一年中负荷的变化（夏季月份的负荷比冬季少约25％）。 通常，年度图表反映了电力系统服务区域的经济发展：年末的电力消耗高于年初（对于苏联的单一电力系统，这种增长达到10％）。 图4中显示了1994年的每月最大负荷，并且在2001年，它们具有以下值，ГВт：</p>
<p>| 年   | 1    | 2    | 3    | 4    | 5    | 6    | 7    | 8    | 9    | 10   | 11   | 12   |<br>| —— | —— | —— | —— | —— | —— | —— | —— | —— | —— | —— | —— | —— |<br>| 2001 | 127  | 130  | 120  | 108  | 92   | 89   | 83   | 87   | 96   | 113  | 122  | 130  |</p>
<p><div align="center"></div></p>
<pre><code>&lt;img src=&quot;https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//电力系统每月最大电气负载的年度图表.png&quot;&gt;&lt;/img&gt;
</code></pre><p>&lt;/div&gt;</p>
<center>图3.电力系统每月最大电气负载的年度图表</center>

<p>在图3中，1-3 表示连续三年里逐年$N_{max}$的变化；$N^{н.г}_{э max}$ 年初最大载荷。</p>
<p><div align="center"></div></p>
<pre><code>&lt;img src=&quot;https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//1994年俄罗斯单电力系统最大月负荷图.png&quot;&gt;&lt;/img&gt;
</code></pre><p>&lt;/div&gt;</p>
<center>图4.1994年俄罗斯单电力系统最大月负荷图</center>
</li>
<li><p>持续时间的年度电力负荷图表（图5），从而可以区分负荷类型：基本负荷，其持续时间与一年中的持续时间（$τ_{год}= 8760 ч$）基本上重合，中间（半峰）-持续时间4000到7000小时，并达到峰值-持续时间不超过3000小时。</p>
<p><div align="center"></div></p>
<pre><code>&lt;img src=&quot;https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//按工期每年的电力负荷时间表.png&quot;&gt;&lt;/img&gt;
</code></pre><p>&lt;/div&gt;</p>
<center>图5.按工期每年的电力负荷时间表<br>
I—III — 图形中的基础，中间和峰值部分</center>

</li>
</ul>
<p>​        年度负荷计划的持续时间的目的是首先确定哪个电厂应确保电力系统中的能量产生。</p>
<p>​        各个电厂之间的电力系统总负荷分配应确保整个系统最经济地运行。</p>
<p>​        具有较低运行成本（主要由燃料成本决定）且通常较昂贵（需要大量投资进行发电）且配备了现代化设备和自动化的电厂，每年应运行最多的小时数。 这样的发电厂被称为基站，并提供负载曲线的下部。</p>
<p>​        发电厂每年运行的小时数最少，具有较高的运行成本（使用昂贵的燃料且能源转换效率低），并且在可能的情况下，创建时不需要大量的资本投资。 这种发电厂称为峰值发电厂，提供负荷曲线的上部。</p>
<p>​        涵盖日常计划时，基础电厂会全天提供其恒定的组成部分，高峰电厂会在早晚高点过去时开启。 日常计划的其余可变部分由发电厂提供，发电厂可以在一定限制内更改其负载，同时将其功能属性保持在所需的水平上（即效率和可靠性）。</p>
<p><div align="center">
    <img src="https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//发电厂之间的电力系统负荷的大致分布，以涵盖每日计划.png">
</div></p>
<center>图6.发电厂之间的电力系统负荷的大致分布，以涵盖每日计划</center>

<p>​        图6中显示了发电厂之间每日用电计划的分配示例。在图1的基础部分中，不更改容量的情况下，具有强大涡轮机的大型冷凝式火力发电厂（驱动系统的频率），不具有水库的核电站，水力发电厂（ГЭС - Гидроэлектростанция）和水力发电洪水期间的工厂（不包括闲置的废水排放）在运营… 计划表中标有数字2的部分可以转移到根据热量消耗表运行的热电联产厂（ТЭЦ - Теплоэлектроцентраль ）。 在高峰期（4），使用具有日常调节水库的水力发电厂（洪水期除外）； 抽水蓄能电站（ГАЭС - гидроаккумулирующая электростанция），在最低负荷下以抽水模式运行，消耗电力并将水从下部水库抽到上部水库； 根据简单方案制造的燃气轮机单元（ГТУ - Газотурбинная установка）； 具有低蒸汽参数的蒸汽轮机设备，其设备相对便宜并且效率低。 附表3的一部分分配在中小型火力发电厂之间。 在每个发电厂，还根据达到最高效率的条件在各个涡轮发电机之间执行负载分配。</p>
<p>​        电厂参与覆盖每日负荷计划的可变部分的能力，或者正如他们所说，电厂参与负荷调节的能力，取决于其机动性，而机动性又取决于发电站的机动性。工厂安装的设备。</p>
<p>​        可操纵性（Маневренность） — 是设备的一种特性或特征，反映了其功率可以在什么极限和速度范围内变化而不会降低已建立的使用寿命（可操纵性取决于设备金属结构的特性和特征）。</p>
<p>​        技术最小负荷（Технический минимум нагрузки） — 这是最小水平，可以从最大水平过渡到所需速度或调节速度的最小水平。 同时，该项目规定了此类过渡的最大允许数量。</p>
<p>​        通常，在电力需求大，化石燃料成本高的工业发达地区（例如在俄罗斯的欧洲部分）建造并正在建造核电厂。 它们的特点是每发电1千瓦时的燃料成本较低，但资本成本较高。 直到最近，核电站的设计才只能承载基本负荷。 同时，该地区核电厂在发电中所占份额的增加将要求它们参与计划的可变部分。</p>
<p>​        要更改核电站或核电站单元的输出电功率，您需要更改反应堆功率：</p>
<script type="math/tex; mode=display">
Q_{\mathrm{p}}=G_{1} c_{p}^{\mathrm{cp}}\left(t_{1}^{\prime}-t_{1}^{\prime \prime}\right)</script><p>其中，$G_{1}$ — 冷却剂流过反应堆；$c_{p}^{\mathrm{cp}}$ — 冷却液的平均等压热容量。</p>
<p>​        通常通过在反应器中以恒定的平均温度改变出口$t_1^{‘}$和入口温度$t_1^{“}$或在恒定的温度下改变出口温度$t_1^{“}$来将反应器功率控制在 $G_1=const$ 。 在这两种情况下，反应堆容器（在高压下运行的厚壁容器）的温度，燃料元件和燃料的包壳（在高温梯度下运行）的温度都会发生变化。 结果是材料中的温度应力，该应力必须具有可接受的（允许的）值。</p>
<p>​        核电站最低技术负荷目前发射反应堆约为70%额定功率，在管式反应堆（Канальный Реактор）略低（在功率变化率为每秒0.1%的情况下高达50%）。</p>
<p>​        发电厂所有涡轮发电机的总额定容量为其<strong>装机功率</strong>（Установленная мощность）。</p>
<p>​        通常，发电厂（或涡轮发电机）在任何时间段内运行的最大功率不超过装机（额定）功率。 允许涡轮发电机以高于额定功率的功率运行，但要在相对较短的规定时间段内运行。</p>
<p>​        电力系统的电力负荷（每天，每年或其他持续时间$τ_p$）的图形由许多参数表征：</p>
<p>​        $N_{уст}$ — 集成到系统中的发电厂的总装机功率；</p>
<p>​        $N_{max}$ — $τ_p$期间的最大功率（$N_{max}≤N_{уст}$，差值$N_{уст}-N_{max}$是系统中的功率储备）；</p>
<p>​        $N_{ср}$ — $τ_p$内电厂平均功率；</p>
<p>​        $τ_{уст}$ — 将装机容量用于$τ_p$的小时数（持续时间）；</p>
<p>​        $τ_{max}$ — 使用最大负载的小时数（持续时间）。</p>
<p>​        如果我们写下时间 $τ_p$内完整发电的方程，则最后两个参数的定义将变得清晰：</p>
<script type="math/tex; mode=display">
Э=\int_{0}^{\tau_{\mathrm{p}}} N(\tau) \mathrm{d} \tau=\sum_{i=1}^{n} N_{i} \Delta \tau_{i}=N_{\mathrm{cp}} \tau_{\mathrm{p}}=N_{\mathrm{max}} \tau_{\max }=N_{\mathrm{уст}} \tau_{\mathrm{уст}}</script><p>​        这里，积分公式最有可能显示出计算$Э$的理论可能性。实际上，通过求和计算总电量，对于该总电量，将间隔$0-τ_p$分为n个持续时间为$Δτ_i$的不等长的子间隔。所产生的功率$N_i$被认为是恒定的。</p>
<p>​        从公式（2），可以获得用于计算负载图参数的公式，例如：</p>
<script type="math/tex; mode=display">
N_{\mathrm{cp}}=Э / \tau_{\mathrm{p}} ; \quad \tau_{\mathrm{уст}}=N_{\mathrm{cp}} \tau_{\mathrm{p}} / N_{\mathrm{уст}} ; \quad \tau_{\max }=\mathcal{Э} / N_{\max }</script><p>​        特别是从最后一个公式中可以看出，$τ_{max}$这是一段时间（每天或每年，具体取决于所分析的图表），在此期间将需要以最大功率工作，以产生（并因此消耗）电量Э。</p>
<p>​        图的不均匀度由最大负载的利用率（Коэффициент использования максимума）来表征：</p>
<script type="math/tex; mode=display">
\mu_{\max }=\mathcal{Э} /\left(N_{\max } \tau_{\mathrm{p}}\right)=N_{\mathrm{cp}} / N_{\max }</script><p>​        也称为占空比或负载系数。</p>
<p>​        发电厂安装的设备的利用率由装机容量利用率（КИУМ — Коэффициент использования установленной мощности）来表征：</p>
<script type="math/tex; mode=display">
\mu_{\mathrm{уст}}=Э/\left(N_{\mathrm{уст}} \tau_{\mathrm{p}}\right)</script><p>​        在最大程度上，当 $\tau_{\mathrm{p}}=\tau_{\mathrm{год}}= 8760ч$ 时，年度系数  $\mu_{\mathrm{уст}}$ 反映了已安装设备的使用完整性。</p>
<p><div align="center">
    <img src="https://www.chzhanyeb.cloud/2021/04/20/%E6%A0%B8%E7%94%B5%E7%AB%99/2.%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%B8%AD%E7%9A%84%E7%94%B5%E5%8E%82%E8%BF%90%E8%A1%8C//年度热负荷时间表（按工期）.png">
</div></p>
<center>图7.年度热负荷时间表（按工期）<br>I-供暖，通风，空调；  II-热水供应，工业技术流程
</center>

<p>​        根据年度时间表计算，$\mu_{\mathrm{уст}}$和$τ_{уст}$是相互关联的：</p>
<script type="math/tex; mode=display">
\mu_{\mathrm{уст}}=\tau_{\mathrm{уст}} / 8760</script><p>​        以上参数和系数的使用方式与在$\tau_{\mathrm{p}}$（天，年）期间使用特定电厂或单独的涡轮发电机的设备的特性相同。</p>
<p>​        因此，对于基本发电厂，$\mu_{\mathrm{уст}}$通常为$6000-7000ч/год$（$\mu_{\mathrm{уст}}= 0.7-0.8$），对于高峰发电厂或装置-2000小时/年或更短时间。 $\mu_{\mathrm{уст}}$越大，发电厂的经济性能通常越好。</p>
<p>​        核电厂以及火力发电厂（ТЭС）通常必须为工业生产以及住房和家庭部门提供电力，同时还要提供热能。</p>
<p>​        按持续时间排列的年度热负荷$Q_т^°$计划显示，全年的热量消耗也不均匀，这会影响热电厂的设备组成，热电厂是电厂蒸汽轮机工厂的一部分（图7）。</p>

</div>


    <div class="post-guide">
        <div class="item left">
            
              <a href="/2021/04/23/%E5%BF%83%E7%90%86%E5%AD%A6/%E4%BA%BA%E6%A0%BC%E5%BF%83%E7%90%86%E5%AD%A6/3.%E6%96%B0%E7%B2%BE%E7%A5%9E%E5%88%86%E6%9E%90%E5%AD%A6%E6%B4%BE/3.4.%20%E8%89%BE%E9%87%8C%E5%85%8B%E6%A3%AE%E4%BA%BA%E6%A0%BC%E7%90%86%E8%AE%BA/">
                  <i class="fa fa-angle-left" aria-hidden="true"></i>
                  人格心理学
              </a>
            
        </div>
        <div class="item right">
            
              <a href="/2021/04/20/Python/%E8%AF%AD%E6%B3%95/%E5%8F%98%E9%87%8F/">
                语法
                <i class="fa fa-angle-right" aria-hidden="true"></i>
              </a>
            
        </div>
    </div>




<script>
	
	
</script>

	</div>
	<div id="footer">
	<p>
	©2021-<span id="footerYear"></span> 
	<a href="/">Chzhan Yeb</a> 
	
	
	<br>
	Theme <a href="//github.com/wujun234/hexo-theme-tree" target="_blank">Tree</a>
	by <a href="//github.com/wujun234" target="_blank">WuJun</a>
	Powered by <a href="//hexo.io" target="_blank">Hexo</a>
	</p>
</div>
<script type="text/javascript"> 
	document.getElementById('footerYear').innerHTML = new Date().getFullYear() + '';
</script>
	<button id="totop-toggle" class="toggle"><i class="fa fa-angle-double-up" aria-hidden="true"></i></button>
<script type="text/x-mathjax-config">
    MathJax.Hub.Config({
        tex2jax: {
            inlineMath: [ ["$","$"], ["\\(","\\)"] ],
            skipTags: ['script', 'noscript', 'style', 'textarea', 'pre', 'code'],
            processEscapes: true
        }
    });
    MathJax.Hub.Queue(function() {
        var all = MathJax.Hub.getAllJax();
        for (var i = 0; i < all.length; ++i)
            all[i].SourceElement().parentNode.className += ' has-jax';
    });
</script>
<script src="http://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>
</body>
</html>